---
pcr_id: pcr.constructions-and-construction-services.constructions.power-plant-construction-delivery
language: zh-CN
sync_with: pcr.en-US.md
status: candidate
content_maturity: authored_methodology
translation_status: aligned
---

# 电站施工与验收交付

## 1. 范围与适用性

本 PCR 覆盖联合国 CPC 3.0 53262 所指完整重型发电厂（包括核电站）的实体施工及约定验收交付。选择真实热电、核电、水电、风电或太阳能配置并声明电站／场址接口；分类码本身不定义施工技术。参考对象为交付施工实体，不是施工服务、制造建材、单独发电机或发电过程。（`un-cpc-power-plants-2025`）

供应材料／设备制造通过上游链接。独立工业建筑、坝、水处理工程及外部长距离／本地电网有各自边界；真实构件只整合一次，不重复其独立数据集。核心覆盖真实土建／机械／电气完工及冷试；带燃料热态验收和后续运行／维护／拆除均明确在外或另建扩展。装料前交付不等于商业运行就绪。

## 2. 产品类别识别

| 字段 | 值 |
| --- | --- |
| canonical_pcr_id | pcr.constructions-and-construction-services.constructions.power-plant-construction-delivery |
| classification_refs | CPC 3.0 53262 — 电站 |
| covered_products | 声明施工／冷试交付阶段的完整重型发电厂实体；真实热电、核电、水电、风电／光伏及有证据的发电配置 |
| excluded_products | 散件发电机；单独上游材料；独立建筑／坝／网络；施工服务；电力生产或整个运行寿命 |
| representative_product | 一个有场址标识、竣工安装机组、整体工程及签署声明验收阶段的实际电站；不设默认技术或容量 |
| production_route | 测绘场地 → 地基／土建 → 路线特定发电及辅机安装 → 电气／控制接口 → 检查／冷试 → 声明施工交付 |
| market_state | 有据交付阶段的完整实体安装工程，披露未完成／热态试验及运行许可状态 |

## 3. 参考流

| 字段 | 值 |
| --- | --- |
| What | 按指定施工验收阶段交付实际电站，其真实安装设计对应所声明发电功能 |
| How much | 一个实际完整电站；声明安装机组数、各机组及合计实际容量、电气 AC／DC／净／毛口径及有据试验条件。容量为限定信息，不是电量产出 |
| How well | 竣工几何、路线特定配置、接口及签署结构／机械／电气完工标准；声明真实场址、运行限制及未完成范围 |
| How long or cycle | 一次有记录起止日期的实际施工至交付事件；不假设寿命、容量因子或全寿命发电量 |
| reference_flow_link | reference_product_power_plant |

| 字段 | 值 |
| --- | --- |
| 参考数量 | 1 |
| 参考产品流 | 施工验收交付的完整电站 |
| 参考流属性 | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` |
| 参考单位组 | 数量单位 `5beb6eed-33a9-47b8-9ede-1dfe8f679159` |
| 参考单位 | 件 |
| 必需限定信息 | 电站／场址／实体标识；地域及初始土地／场地状态；发电路线及堆型／循环／电池技术；真实机组数及额定容量，含 AC／DC／净／毛与试验条件；实测地块及厂房／基础尺寸和结构；路线特定进水／压力管／尾水几何、安全壳或机组／组件配置；完整供货／安装物料清单及包接口；共享坝／电网／通道归属；施工与交付日期、签署试验及未完成工程；冷／热／装料阶段；上游接口及链接；全部排除／未测生命周期阶段 |

item 为公开 Item(s) 的显示简写；件表示同一数量单位。全部行及协议按每声明的参考流计量。容量（MW）、实测面积（m2）、管道长度（m）及实测材料均描述同一电站，不得随意替代分母。比较需功能、容量口径、场址、配置、验收阶段及生命周期范围相符；不赋通用电站质量 M。

### 选定流的属性与单位绑定

| role | flow_type | tiangong_flow | flow_property | unit_group | preferred_unit |
| --- | --- | --- | --- | --- | --- |
| rebar | product | 钢筋，钢制建筑材料 `43050e3b-42be-465c-a021-17f606484151` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| structural_section | product | 热轧大型材 `cbeefeb8-2dfc-48f5-b643-f35aed0d52a1` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| francis_turbine | product | 立轴混流式水轮机 `f762dd15-89d4-4b91-abc3-38ba6d4539ea` | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` | `5beb6eed-33a9-47b8-9ede-1dfe8f679159` | 件 |
| hydro_generator | product | 水轮发电机 `46310235-eeca-4dee-84fb-50da9b4a99dc` | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` | `5beb6eed-33a9-47b8-9ede-1dfe8f679159` | 件 |
| wind_turbine | product | 风力发电机组 `e4ae4246-b93d-44ab-bb73-58671139c50b` | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` | `5beb6eed-33a9-47b8-9ede-1dfe8f679159` | 件 |
| poly_module | product | 多晶硅光伏组件 `5bdcaef5-1689-4ad5-8ce2-c1543b0ff811` | 面积 `93a60a56-a3c8-19da-a746-0800200c9a66` | `93a60a57-a3c8-18da-a746-0800200c9a66` | m2 |
| mono_module | product | 单晶硅光伏组件 `fbfc81aa-aefd-49ec-aaf6-81b9416a7b78` | 面积 `93a60a56-a3c8-19da-a746-0800200c9a66` | `93a60a57-a3c8-18da-a746-0800200c9a66` | m2 |
| transformer | product | 变压器 `734249ea-34e6-471b-a05a-f5b26b818167` | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` | `5beb6eed-33a9-47b8-9ede-1dfe8f679159` | 件 |
| lv_cable | product | 低压电缆 `49101b44-20cc-46a0-adfb-af07e4cc8908` | 长度 `838aaa23-0117-11db-92e3-0800200c9a66` | `838aaa22-0117-11db-92e3-0800200c9a66` | m |
| diesel | product | 柴油 `9d258d75-6792-4f1c-9856-81602ed8f816` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| lv_power | product | 交流电 `50657322-939c-4829-a87b-47c093bfa6a7` | 净热值 `93a60a56-a3c8-11da-a746-0800200c9a66` | `93a60a57-a3c8-11da-a746-0800200c9a66` | MJ |
| mv_power | product | 交流电 `3d76981f-964a-4865-b588-0e067a2a1163` | 净热值 `93a60a56-a3c8-11da-a746-0800200c9a66` | `93a60a57-a3c8-11da-a746-0800200c9a66` | MJ |
| river_intake | elementary | 河水 `805a7346-1664-4483-afe3-4b224be5e361` | 体积 `93a60a56-a3c8-22da-a746-0800200c9a66` | `93a60a57-a3c8-12da-a746-0800200c9a66` | m3 |
| groundwater_intake | elementary | 地下水 `4f462198-40cd-4184-8733-86648a20dc3f` | 体积 `93a60a56-a3c8-22da-a746-0800200c9a66` | `93a60a57-a3c8-12da-a746-0800200c9a66` | m3 |
| sea_intake | elementary | 海水 `172a3db9-6556-11dd-ad8b-0800200c9a66` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| fossil_co2 | elementary | 二氧化碳（化石源） `08a91e70-3ddc-11dd-923d-0050c2490048` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| nitrogen_monoxide | elementary | 一氧化氮 `08a91e70-3ddc-11dd-96ee-0050c2490048` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| nitrogen_dioxide | elementary | 二氧化氮 `08a91e70-3ddc-11dd-96e5-0050c2490048` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| pm_fine | elementary | 颗粒物 (PM2.5) `08a91e70-3ddc-11dd-9293-0050c2490048` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| pm_coarse | elementary | 颗粒物 (PM2.5 - PM10) `08a91e70-3ddc-11dd-9501-0050c2490048` | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | `93a60a57-a4c8-11da-a746-0800200c9a66` | kg |
| freshwater_discharge | elementary | 水 `5e50fc01-19c6-4377-a1cc-bc65a12498ea` | 体积 `93a60a56-a3c8-22da-a746-0800200c9a66` | `93a60a57-a3c8-12da-a746-0800200c9a66` | m3 |
| sea_return | elementary | 水 `631ecf13-0e51-4e35-8235-c6f80c60d72c` | 体积 `93a60a56-a3c8-22da-a746-0800200c9a66` | `93a60a57-a3c8-12da-a746-0800200c9a66` | m3 |
| road_freight | product | 货物运输 `4f1a3f30-7b3b-11dd-ad8b-0800200c9a66` | 质量×距离 `118f2a40-50ec-457c-aa60-9bc6b6af9931` | `3620148f-c5db-48ce-9065-a10092089aca` | t*km |

## 4. 计量与单位规则

| rule_id | 适用对象 | 必需流属性 | 必需单位 | 规则 |
| --- | --- | --- | --- | --- |
| reference_count | 参考产品 | 物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` | 件 | cp_handover 记录一个验收完整电站，身份、真实配置及声明阶段一致；所有数量保留同一声明参考流。 |
| geometry_capacity | 参考配置 | 面积 `93a60a56-a3c8-19da-a746-0800200c9a66` | m2 | 以 cp_handover 竣工记录测量占地／厂房／基础及路线特定水道几何；容量、AC／DC 口径、水头、流量及尺寸保留独立实测限定。不假设每站、每面积或每 MW 质量换算。 |
| material_mass | fresh_concrete; rebar; structural_section; hydraulic_grout; diesel; sea_intake | 质量 `93a60a56-a3c8-11da-a746-0800200b9a66` | kg | 采用实际质量；实测体积仅用相同材料、温度、盐度／含水及状态的独立有据密度换算。海水取用保留主属性质量并另建体积平衡。cp_civil、cp_utilities 及 cp_environment 保留原始测量。 |
| electricity_energy | lv_power; mv_power | 净热值 `93a60a56-a3c8-11da-a746-0800200c9a66` | MJ | 保留净热值及精确 3.6 MJ/kWh 换算、真实中国供电及指定电压；实际现场发电不沿用该电网身份。 |
| water_volume | supplied_water; river_intake; groundwater_intake; freshwater_discharge; sea_return; washout_liquid | 体积 `93a60a56-a3c8-22da-a746-0800200c9a66` | m3 | 测量实际体积，保留源／去向、物态、内转移及污染采样。资源、供应产品、废液及排放不可互换。 |
| module_area | poly_module; mono_module | 面积 `93a60a56-a3c8-19da-a746-0800200c9a66` | m2 | 保留组件面积／m2，需真实总面积定义、尺寸／数量及额定值。所链接上游数据集须采用同一组件面积口径或独立有据换算；总面积／孔径面积／电池面积关系未知须审查。次属性 meanValue=1 不表示一件组件等于 1 m2。组件面积不表示电站面积，也不允许将公开属性改为质量。 |
| cable_length | lv_cable | 长度 `838aaa23-0117-11db-92e3-0800200c9a66` | m | 保留实测电缆长度／m 及真实供应规格，不使用通用铜质量换算。 |
| freight_quantity | road_freight | 质量×距离 `118f2a40-50ec-457c-aa60-9bc6b6af9931` | t*km | 使用 cp_transport 的实际货物吨数乘实际路线 km；保留公开质量×距离单位组的参考 kg*km 及其明示 t*km 单位，1 t*km = 1000 kg*km。公路货运不是参考产品质量。 |

## 5. 系统边界

### 边界概化

| 字段 | 值 |
| --- | --- |
| declared_starting_condition | 实际测绘的归属施工前场址，收到材料和部件的明确供应／现场接口及原状有记录 |
| starting_condition_role | foreground_starting_point |
| product_classification_scope | 含真实整体发电工程的完整施工电站实体；CPC 仅提供类别语境 |
| recursive_input_rule | 既有电站或再用构件以实际继承状态进入一次；记录继承负担及新增实测施工，不递归重建相同电站类别 |
| upstream_dataset_requirement | 单独关联相符制造、供货状态及运输；披露每项缺口及内含接口 |
| disclosure | 实际施工及冷试交付前景；不预设上游完整覆盖；带燃料热试、常规发电、维护及后期拆除除非另行定义均排除 |

| rule_id | applies_to | 规则 | source_ids |
| --- | --- | --- | --- |
| construction_scope | dataset; inventory | 纳入从测绘起始场地到签署土建／机械／电气交付的实际完整约定电站施工，包含整体基础及发电设备。记录交付接口及冷试阶段；这是施工实体，不是建筑服务或一包材料。 | `un-cpc-power-plants-2025`; `iaea-nuclear-construction-2011` |
| route_completeness | dataset; inventory | 采用真实安装设计分支，不将全部示例行强制套入。补齐工程包物料清单：基础及材料状态、发电机组、冷却／水／燃料处理辅机、污染控制硬件、电气／控制／安全、连接、试验及临时撤除。声称完整清单前须补齐每项缺少的具体原子交换及供应链接；未支持分支保留审查缺口。 | `iaea-nuclear-construction-2011`; `ifc-thermal-power-2008`; `ifc-hydropower-2018`; `doe-wind-siting-2021` |
| upstream_interfaces | dataset; inventory | 区分供应方制造、归属供应运输及实测现场施工。收到部件保留真实交付状态；外购制成总成已内含原金属时不得重计。上游数据集另按真实配方、地域、技术及接口链接；缺失链接不得宣称完整 cradle-to-gate。 | `ifc-biomass-construction-2017` |
| handover_and_operation | dataset; inventory | 核心终点为真实约定施工完工／冷态调试交付，披露阶段及未完成试验。不证明商业发电就绪或核许可。装料、核启动、热态性能运行及试验电／热外送须另建完整明确的扩展，逐项列真实燃料、水、化学品、排放及输出；不得暗中漏掉已纳入热试或混合常规运行。 | `ifc-biomass-construction-2017`; `iaea-nuclear-construction-2011` |
| later_stages | dataset; inventory | 常规发电、维护／更新、库区运行排放、后期退役／拆除、下游废物处理及未来回收抵扣在核心范围外。真实发生的原场地拆除／修复及临时施工设施撤除为单独纳入工程包并采集交换。声明土地／生态扰动、噪声／振动、泥沙及热释放和未测覆盖；不得杜撰质量排放。 | `ifc-hydropower-2018`; `doe-wind-siting-2021` |
| water_identity | dataset; inventory | 区分供水、河／地下／海水资源直接取用、内部复用、捕集废液及受体直接排放。真实污染物种／介质及理化状态须分别设原子行。不设默认密度、排放因子、稀释抵扣或以零代替缺测。 | `ifc-hydropower-2018`; `epa-concrete-washout-2012` |

## 6. 过程清单结构

### 过程图

| process_id | 过程名称 | 纳入状态 | 纳入条件 | 建模角色 | 定量参考 |
| --- | --- | --- | --- | --- | --- |
| ground | 场地准备、开挖及地基处理 | required | 真实场址、地质、土岩平衡、通道、排水及边坡加固；真实使用时增加路线专用开挖／爆破／恢复原状交换。 | foreground | 每声明的参考流 |
| civil | 基础及永久土建结构 | required | 电站边界内真实基础、发电机座、厂房、安全壳、进水／水道及附属结构；逐项界定竣工工程包。 | foreground | 每声明的参考流 |
| temporary | 临时工程及安装设备 | conditional | 真实模板、通道／起重平台、吊装、支撑或降水设施，其重复使用及撤除。 | foreground | 每声明的参考流 |
| thermal | 热电原动机及热循环安装 | conditional | 实际锅炉蒸汽、简单燃气轮机、联合循环或往复式发动机路线；核电汽轮机岛使用相符实际子集。 | foreground | 每声明的参考流 |
| nuclear | 核岛及安全系统安装 | conditional | 真实核电配置、合格混凝土／衬里／一回路部件、支撑、管道及安全／控制系统。交付阶段须说明是否排除装料及核启动。 | foreground | 每声明的参考流 |
| hydro | 水力发电及输水设施安装 | conditional | 实际水电站；纳入进水、压力水道、厂房、水轮发电机及尾水接口。共享／多用途坝体施工按守恒份额归属一次。 | foreground | 每声明的参考流 |
| renewable | 风力及太阳能发电设备安装 | conditional | 实际公用规模风电或光伏电站、基础／支架及机组／组件配置、通道及安装。海上／漂浮工程及其他可再生技术需相应原始设计和完整附加行。 | foreground | 每声明的参考流 |
| electrical | 厂内电气及控制安装 | required | 真实发电机输出、厂用电、变压器、开关设备、电缆、接地、保护和控制接口；明确归属外部电网工程。 | foreground | 每声明的参考流 |
| utilities | 施工公用工程及环境交换 | required | 按阶段／设备归属施工、安装、冲洗、冷试及真实纳入的验收活动；不混入常规运行清单。 | foreground | 每声明的参考流 |
| waste | 施工废物收集及外运 | conditional | 交付前真实分离废物产生、临时容纳及外运；披露处理链接／缺口。 | foreground | 每声明的参考流 |
| transport | 供应及施工废物运输 | conditional | 上游供应接口未内含的每段真实电站交货／外运路程。 | foreground | 每声明的参考流 |
| handover | 检查、冷态调试及施工验收交付 | required | 真实配置检查及约定土建／机械／电气完工试验，并有注明日期的签署交付。带燃料热态发电为另行披露的扩展。 | foreground | 每声明的参考流 |

下列每张卡均以真实配置／活动为发生条件。必要过程必须说明完整真实设计，即使示例卡未列出或身份未解决也不例外。数据集声称完整前保留具体附加行。每项共享公用投入按实测过程／设备台账归属一次。

### 过程：场地准备、开挖及地基处理（`ground`）

#### 输入

##### 产品流

###### 工程回填用碎石（`crushed_rock`）

仅为实际用于场坪、起重平台或回填的外购级配碎石；场内保留开挖岩石是内部转移，不重复作采购投入。

- 选定流：工程回填用碎石
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_ground`
- 来源：`iaea-nuclear-construction-2011`; `ifc-hydropower-2018`

### 过程：基础及永久土建结构（`civil`）

#### 输入

##### 产品流

###### 新拌预拌水硬性水泥混凝土（`fresh_concrete`）

仅记录实际基础及电站结构所用外供新拌预拌混凝土的拌和／交货接口。记录强度、暴露条件、组成、交货状态、浇筑、振捣、养护及验收几何。现场拌和为另一分支，需逐项增加水泥、骨料、外加剂、水及拌和投入，不得同时计原料与外购混凝土。

- 选定流：新拌预拌水硬性水泥混凝土
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：采集拌和票据实测质量；票据为 m3 时，以实际交付体积乘独立支持的同批次／状态密度。保留体积、含水、退料、拒收及试验，不设默认密度或配比。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_civil`
- 来源：`iaea-nuclear-construction-2011`; `epa-concrete-washout-2012`

###### 钢筋，钢制建筑材料（`rebar`）

仅适用实际热轧低合金钢筋、碳含量 C≤0.2% 且厂门输出一致的情形；保留牌号、直径及验收证据。其他钢筋牌号另核具体身份。

- 选定流：钢筋，钢制建筑材料 `43050e3b-42be-465c-a021-17f606484151`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_civil`
- 来源：`iaea-nuclear-construction-2011`; `doe-wind-siting-2021`

###### 热轧大型材（`structural_section`）

仅适用进一步制造前的实际铁／非合金钢大型热轧型材。记录断面及牌号；现场切割、焊接和吊装计入前景。外购已制成框架另设具体总成行，并排除内含原型材的重复计量。

- 选定流：热轧大型材 `cbeefeb8-2dfc-48f5-b643-f35aed0d52a1`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_civil`
- 来源：`iaea-nuclear-construction-2011`; `ifc-mocuba-solar-2016`

###### 无收缩水硬性水泥灌浆料（`hydraulic_grout`）

仅纳入实际供应用于锚固孔、机座或水道／地基处理的灌浆料；需声明配方和硬化验收。不得等同于纯硅酸盐水泥。

- 选定流：无收缩水硬性水泥灌浆料
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_civil`
- 来源：`iaea-nuclear-construction-2011`; `ifc-hydropower-2018`

### 过程：临时工程及安装设备（`temporary`）

#### 输入

##### 产品流

###### 可复用胶合板模板（`plywood_form`）

仅记录实际胶合板模板；记录板面积、循环次数、损失及转移到下一项目。使用钢模板、脚手架、围堰及支撑时，逐一增加相应构件行。

- 选定流：可复用胶合板模板
- 流属性/单位：面积 `93a60a56-a3c8-19da-a746-0800200c9a66` / m2
- 数量规则：实测模板面积乘有证据的制造归属份额；以 cp_assets 核对全部使用。分母未知则需审查；模板实物移动另建台账。
- 数值来源模式：计算值（`calculated_value`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：从采集计算（`calculated_from_collection`）
- 采集协议：`cp_assets`
- 来源：`iaea-nuclear-construction-2011`

###### 液压履带式挖掘机（`excavator`）

仅为实际用于开挖的完整挖掘机；运行燃料单独计量。保留设备身份及配置，不得以起重机子总成代替挖掘机。

- 选定流：液压履带式挖掘机
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：实际设备数量乘 cp_assets 的有据制造归属份额；每项资产跨项目累计总份额不得超过一。
- 数值来源模式：计算值（`calculated_value`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：从采集计算（`calculated_from_collection`）
- 采集协议：`cp_assets`
- 来源：`iaea-nuclear-construction-2011`; `ifc-hydropower-2018`

###### 移动履带起重机（`mobile_crane`）

仅为实际安装起重机；基础／吊装平台施工及能源分别计量。设备制造按实际多次部署共享。

- 选定流：移动履带起重机
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：实际起重机数量乘 cp_assets 的有据制造份额；不得每项目重置完整制造负担。
- 数值来源模式：计算值（`calculated_value`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：从采集计算（`calculated_from_collection`）
- 采集协议：`cp_assets`
- 来源：`ifc-biomass-construction-2017`; `doe-wind-siting-2021`

### 过程：热电原动机及热循环安装（`thermal`）

#### 输入

##### 产品流

###### 发电用蒸汽锅炉（`steam_boiler`）

仅适用锅炉型热电路线。按真实合同界定炉膛、锅炉供货包及附属设备；冷态安装与燃料燃烧分开。简单循环燃气轮机不要求该锅炉。

- 选定流：发电用蒸汽锅炉
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`; `ifc-biomass-construction-2017`

###### 汽轮机总成（`steam_turbine`）

适用实际蒸汽循环，包括热电、联合循环或核电汽轮机岛。安装机组需有蒸汽参数及供货边界记录；不得代用水轮机。

- 选定流：汽轮机总成
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`; `iaea-nuclear-construction-2011`

###### 工业燃气轮机总成（`gas_turbine`）

仅为真实燃气轮机，注明压气机／燃烧室／涡轮供货包；发电机和余热锅炉另计，除非明确内含于供货包且不重复计算。

- 选定流：工业燃气轮机总成
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`

###### 余热锅炉总成（HRSG）（`hrsg`）

仅为真实联合循环余热回收设备；记录压力回路、供货模块及现场焊缝。真实简单循环燃气电站不纳入。

- 选定流：余热锅炉总成（HRSG）
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`

###### 固定式往复发电发动机（`engine`）

仅为真实往复式发动机发电路线；明确发动机、是否内含发电机及安装／附属设备。不得与移动施工柴油机械混同。

- 选定流：固定式往复发电发动机
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`

###### 同步发电机（`synchronous_generator`）

仅为热电／核电供货包中的实际独立发电机；核对额定值、电压、冷却及轴系接口。外购发电机组已内含时不重复计入。

- 选定流：同步发电机
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`; `iaea-nuclear-construction-2011`

###### 蒸汽表面冷凝器（`condenser`）

仅为带实际换热设备的凝汽循环；注明冷却回路及换热管规格。不得对简单循环燃气发电通用强制纳入。

- 选定流：蒸汽表面冷凝器
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`

###### 湿式循环冷却塔（`cooling_tower`）

仅为实际湿式循环冷却配置及相符冷却塔供货边界。干冷及直流水冷需另列实际设备；不设默认用水或蒸发量。

- 选定流：湿式循环冷却塔
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_thermal`
- 来源：`ifc-thermal-power-2008`

### 过程：核岛及安全系统安装（`nuclear`）

#### 输入

##### 产品流

###### 反应堆压力容器（`reactor_vessel`）

仅适用使用该容器的核电配置；明确堆型、交付内件边界、焊接／试验记录及安装验收。其他堆型需列实际部件。

- 选定流：反应堆压力容器
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_nuclear`
- 来源：`iaea-nuclear-construction-2011`

###### 核电蒸汽发生器（`nuclear_steam_generator`）

仅适用使用独立蒸汽发生器的真实间接蒸汽循环核电配置；必须记录堆型、材料／压力规格。不得施加给直接循环反应堆。

- 选定流：核电蒸汽发生器
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_nuclear`
- 来源：`iaea-nuclear-construction-2011`

###### 制成钢制安全壳衬里（`containment_liner`）

仅为真实带衬里的安全壳设计；记录衬里材料、制造接口、预埋接口、安装焊缝及泄漏试验验收。其他安全壳系统需另列相应行。

- 选定流：制成钢制安全壳衬里
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_nuclear`
- 来源：`iaea-nuclear-construction-2011`

###### 核安全注入泵（`safety_pump`）

仅适用真实安全注入配置；注明合格泵、驱动及供货范围。完整安全仪控、阀门和电缆必须按真实核电物料清单逐项添加；本行不代表整套安全系统。

- 选定流：核安全注入泵
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_nuclear`
- 来源：`iaea-nuclear-construction-2011`

### 过程：水力发电及输水设施安装（`hydro`）

#### 输入

##### 产品流

###### 制成钢制压力水管（`penstock`）

仅为真实压力水道；保留直径、长度、壁厚、钢种、支撑、焊缝试验及衬里／涂层范围。水道和进水构筑物几何分别测量。

- 选定流：制成钢制压力水管
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据交货、退货、库存及安装记录采集归属本实体的实测质量；另记损耗和去向。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_hydro`
- 来源：`ifc-hydropower-2018`

###### 立轴混流式水轮机（`francis_turbine`）

仅为厂门完整立轴混流式水轮机，需记录真实水头、流量、转轮配置及验收。轴流、冲击式及可逆泵水轮机须分别另列精确行和身份。

- 选定流：立轴混流式水轮机 `f762dd15-89d4-4b91-abc3-38ba6d4539ea`
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_hydro`
- 来源：`ifc-hydropower-2018`

###### 水轮发电机（`hydro_generator`）

仅为厂门供应的真实水力发电机；记录额定输出、电压、轴系配置及内含励磁／冷却。外购完整水轮发电机组已内含的部件不重复计量。

- 选定流：水轮发电机 `46310235-eeca-4dee-84fb-50da9b4a99dc`
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_hydro`
- 来源：`ifc-hydropower-2018`

### 过程：风力及太阳能发电设备安装（`renewable`）

#### 输入

##### 产品流

###### 风力发电机组（`wind_turbine`）

仅为实际厂门供应、额定功率小于 2 MW 的陆上风力发电机组。记录型号及内含塔筒／转子／机舱边界；基础和吊装分别计量。更大机组及海上机组需另列独立精确行；该身份限制不把电站类别缩窄为小型风机。

- 选定流：风力发电机组 `e4ae4246-b93d-44ab-bb73-58671139c50b`
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_renewable`
- 来源：`doe-wind-siting-2021`

###### 多晶硅光伏组件（`poly_module`）

仅为真实中国地域、光伏电站接口供应的多晶硅组件。保留实测组件总面积口径、数量／额定值及内含运输接口；这是组件，不是整站或发出电量。

- 选定流：多晶硅光伏组件 `5bdcaef5-1689-4ad5-8ce2-c1543b0ff811`
- 流属性/单位：面积 `93a60a56-a3c8-19da-a746-0800200c9a66` / m2
- 数量规则：按相同配置实测尺寸及cp_renewable收货、库存、退回台账，汇总所有可归属消耗组件的实测总面积，包含损坏、报废后的替换消耗。安装验收面积另行保留；保留m2，不将面积改为质量或能量。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_renewable`
- 来源：`ifc-mocuba-solar-2016`

###### 单晶硅光伏组件（`mono_module`）

仅为真实中国地域、光伏电站供应接口的实际单晶硅组件；明确技术、总面积及内含供货范围。该分支须由现场设计独立支持；Mocuba 案例是多晶，不提供单晶默认值。

- 选定流：单晶硅光伏组件 `fbfc81aa-aefd-49ec-aaf6-81b9416a7b78`
- 流属性/单位：面积 `93a60a56-a3c8-19da-a746-0800200c9a66` / m2
- 数量规则：测量全部可归属消耗组件的总面积，包含验收前失效及返工替换；按cp_renewable核对配置、件数、额定值、收货、库存变化及经核实退回或转移。安装验收面积另行保留；保留面积/m2。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_renewable`
- 来源：`un-cpc-power-plants-2025`

### 过程：厂内电气及控制安装（`electrical`）

#### 输入

##### 产品流

###### 变压器（`transformer`）

仅为声明电站接口内实际厂门供应、用于输配电的 400 kVA、10/0.4 kV 变压器；保留匹配型式及内含油／附件边界。其他容量或变比须另列原子行并核对身份。外部电网／变电站交付另行归属。

- 选定流：变压器 `734249ea-34e6-471b-a05a-f5b26b818167`
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_electrical`
- 来源：`ifc-biomass-construction-2017`; `ifc-hydropower-2018`

###### 低压电缆（`lv_cable`）

仅为真实中国厂门低压电缆，符合原件 GB/T 12706.1-2020 路线及匹配导体、绝缘、额定电压和截面。核对供货电缆及内含包装；不得作为通用铜或高压电缆。

- 选定流：低压电缆 `49101b44-20cc-46a0-adfb-af07e4cc8908`
- 流属性/单位：长度 `838aaa23-0117-11db-92e3-0800200c9a66` / m
- 数量规则： 按m计可归属电缆消耗量=总收货+期初库存−经核实退回或转移−期末可复用库存。纳入安装边料、验收前损坏及替换消耗；安装验收长度与保留预留段另行核对。保留Length/m，不推断每米电缆质量。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_electrical`
- 来源：`ifc-biomass-construction-2017`

###### 金属封闭交流开关设备（`switchgear`）

仅为实际指定电压、电流及供货配置的厂内开关设备。气体绝缘变型在供货设备内含物及规格台账中记录每种气体与实际充装量；完整供货机组及其制造清单已包含的气体不再作为额外化学品输入。现场独立采购的充装或补充气体按实际化学品输入单列；有独立证据的实际释放按基本流另列。保留实际安装及释放负担，不假设六氟化硫排放。

- 选定流：金属封闭交流开关设备
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_electrical`
- 来源：`ifc-biomass-construction-2017`

###### 光伏直流转交流逆变器（`pv_inverter`）

仅为光伏电站真实直流转交流设备；保留额定值、拓扑、数量及是否内含变压器／开关设备。

- 选定流：光伏直流转交流逆变器
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：统计本电站实际可归属消耗的台数，包含验收前损坏、报废并被替换的台数。按所连协议采用可归属总收货+期初库存−经核实退回或转移−期末可复用库存。核对序列号、指定配置和内含子总成；安装验收件数另行保留，不抵消失效设备制造负担。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_electrical`
- 来源：`ifc-mocuba-solar-2016`

### 过程：施工公用工程及环境交换（`utilities`）

#### 输入

##### 产品流

###### 柴油（`diesel`）

仅为技术圈物料供应的柴油；原件未限定牌号、配方、供应方、化石／生物份额、密度及热值，故这些均需现场记录。设备燃烧另计量；不得同时计燃料及已完整关联的燃烧服务。

- 选定流：柴油 `9d258d75-6792-4f1c-9856-81602ed8f816`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：以 kg 记录燃料库存／交货／退回平衡及设备台账；实测升仅用相同温度／状态的有据密度换算。不设固定油耗或净热值。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_utilities`
- 来源：`iaea-nuclear-construction-2011`; `ifc-hydropower-2018`

###### 交流电（`lv_power`）

仅适用实际中国电网平均用户端 小于 1 kV 供电；核对计量电压／地域、交付接口及时间组合。其他地域、电压及现场发电需另核身份。

- 选定流：交流电 `50657322-939c-4829-a87b-47c093bfa6a7`
- 流属性/单位：净热值 `93a60a56-a3c8-11da-a746-0800200c9a66` / MJ
- 数量规则：计量并汇总归属本实体的购电；精确换算 1 kWh = 3.6 MJ。保留主属性净热值／MJ；现场施工发电及试验外送分别记录。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_utilities`
- 来源：`ifc-biomass-construction-2017`

###### 交流电（`mv_power`）

仅适用实际中国电网平均用户端 1–35 kV 供电；核对计量电压／地域、交付接口及时间组合。其他地域、电压及现场发电需另核身份。

- 选定流：交流电 `3d76981f-964a-4865-b588-0e067a2a1163`
- 流属性/单位：净热值 `93a60a56-a3c8-11da-a746-0800200c9a66` / MJ
- 数量规则：计量并汇总归属本实体的购电；精确换算 1 kWh = 3.6 MJ。保留主属性净热值／MJ；现场施工发电及试验外送分别记录。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_utilities`
- 来源：`ifc-biomass-construction-2017`

###### 交付现场的淡水施工用水（`supplied_water`）

仅为养护、洗槽、冲洗或试验的实际技术圈淡水交付，需识别供应方／接口及输水网络；内部循环水为内部转移。香港水处理厂门处理水身份不能代表不限定地域的现场供水。

- 选定流：交付现场的淡水施工用水
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：按用途和日期计量实际交付 m3；核对储存、内循环、耗用及外排，不假设密度。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_utilities`
- 来源：`epa-concrete-washout-2012`; `ifc-biomass-construction-2017`

##### 基本流

###### 河水（`river_intake`）

仅为实际从河流环境取入施工／试验的河水，需识别河流及取水国家。属于水中可再生物质资源，不是购水、排放或常规运行水轮机过流。

- 选定流：河水 `805a7346-1664-4483-afe3-4b224be5e361`
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：在纳入工期内以 m3 计量取水；回排和耗用分别保留。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 地下水（`groundwater_intake`）

仅为从指定含水层实际抽入现场处理的地下水取用／降水；与降雨、河水导流及内循环区分。保留含水层／取水地域及后续去向。

- 选定流：地下水 `4f462198-40cd-4184-8733-86648a20dc3f`
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：以 m3 计量真实抽取地下水，记录时间、抽取点和水平衡。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 海水（`sea_intake`）

仅为纳入施工或冷试活动的真实直接海水取用。保留水资源分类和主属性质量；不得当作海水回排或常规运行冷却水。

- 选定流：海水 `172a3db9-6556-11dd-ad8b-0800200c9a66`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：以 kg 实测海水质量，或以实测 m3 乘相同盐度／温度下有据 kg/m3 密度；另保留体积台账。密度未知则需审查。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

#### 输出

##### 基本流

###### 二氧化碳（化石源）（`fossil_co2`）

仅为纳入现场发动机或其他实际施工产生的、有证据的即时化石 CO2 向外部空气排放，子介质未指定。排除生物源 CO2、上游排放、室内浓度及土壤／长期释放。

- 选定流：二氧化碳（化石源） `08a91e70-3ddc-11dd-923d-0050c2490048`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：保留实测物种排放质量，或有记录的现场燃料碳平衡／模型及化石份额、氧化碳、活动与不确定性；不得仅因存在燃料行就推断排放。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 一氧化氮（`nitrogen_monoxide`）

仅为纳入活动有证据的即时分子 NO、CAS 10102-43-9 向外部空气／未指定子介质排放。以 NO₂ 当量表示的 NOx 不证明该分子物种；不得使用不一致同义词或 N₂O。

- 选定流：一氧化氮 `08a91e70-3ddc-11dd-96ee-0050c2490048`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：实测或采用独立支持的现场物种专用模型，以 kg 记录质量；物种划分未知保留未测，不杜撰或置零。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 二氧化氮（`nitrogen_dioxide`）

仅为纳入活动有证据的即时分子 NO₂、CAS 10102-44-0 向外部空气／未指定子介质排放。以 NO₂ 当量表示的 NOx 不证明该分子物种；不得使用不一致同义词或 N₂O。

- 选定流：二氧化氮 `08a91e70-3ddc-11dd-96e5-0050c2490048`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：实测或采用独立支持的现场物种专用模型，以 kg 记录质量；物种划分未知保留未测，不杜撰或置零。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 颗粒物 (PM2.5)（`pm_fine`）

仅为真实开挖／搬运／燃烧有证据的 PM2.5 颗粒物向外部空气／未指定子介质即时释放。捕集粉尘为废物；环境浓度测量本身不等于释放质量。

- 选定流：颗粒物 (PM2.5) `08a91e70-3ddc-11dd-9293-0050c2490048`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据有支持的源／活动测量或独立验证的项目模型确定不重叠粒径组排放 kg；不得将总 PM10 与其分级重复相加。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 颗粒物 (PM2.5 - PM10)（`pm_coarse`）

仅为真实开挖／搬运／燃烧有证据的 PM2.5 以上至 PM10 颗粒物向外部空气／未指定子介质即时释放。捕集粉尘为废物；环境浓度测量本身不等于释放质量。

- 选定流：颗粒物 (PM2.5 - PM10) `08a91e70-3ddc-11dd-9501-0050c2490048`
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：依据有支持的源／活动测量或独立验证的项目模型确定不重叠粒径组排放 kg；不得将总 PM10 与其分级重复相加。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 水（`freshwater_discharge`）

仅为真实液态水直接跨越现场环境边界进入指定淡水受体，CAS7732-18-5。不是取水、海水回排、水蒸气或送处理废液；每种实际溶解／悬浮污染物单独定量。

- 选定流：水 `5e50fc01-19c6-4377-a1cc-bc65a12498ea`
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：计量直接排放 m3 及受体／日期；核对来源、处理、库存及水平衡，不作为负资源扣除取水。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

###### 水（`sea_return`）

仅为纳入施工／试验中有证据的液态水向指定海水受体回排，CAS7732-18-5，海水排放。保留真实来源、受纳海域、盐度及逐一监测的污染成分；不假设清水或零污染。不得作为淡水排放、海水取用、水蒸气或送处理废液。

- 选定流：水 `631ecf13-0e51-4e35-8235-c6f80c60d72c`
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：测量海洋排口真实 m3，记录温度／盐度／组成；水体积与热、化学排放分开。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_environment`
- 来源：`ifc-hydropower-2018`; `iaea-nuclear-construction-2011`

### 过程：施工废物收集及外运（`waste`）

#### 输出

##### 废物流

###### 送处置的未污染开挖矿质土（`mineral_spoil`）

仅为按去向及检测判定为废物的实际外运弃土；同场地再用土为内部转移。实际存在岩石、表土及污染土时各自识别。

- 选定流：送处置的未污染开挖矿质土
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：以 kg 称量独立废物流，说明湿／干口径及组成；保留真实接收处理、运输及转移证据。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_waste`
- 来源：`ifc-hydropower-2018`; `epa-concrete-washout-2012`

###### 硬化混凝土碎块（`concrete_rubble`）

仅为实际送出现场的拒收硬化混凝土或施工破损；新拌退料与后期拆除属不同流／阶段。

- 选定流：硬化混凝土碎块
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：以 kg 称量独立废物流，说明湿／干口径及组成；保留真实接收处理、运输及转移证据。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_waste`
- 来源：`ifc-hydropower-2018`; `epa-concrete-washout-2012`

###### 碳钢钢筋截段（`steel_offcuts`）

仅为实际分离的钢筋切割废料；与可复用钢筋及其他金属废物流分开。不自动给予避免原生钢生产抵扣。

- 选定流：碳钢钢筋截段
- 流属性/单位：质量 `93a60a56-a3c8-11da-a746-0800200b9a66` / kg
- 数量规则：以 kg 称量独立废物流，说明湿／干口径及组成；保留真实接收处理、运输及转移证据。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_waste`
- 来源：`ifc-hydropower-2018`; `epa-concrete-washout-2012`

###### 含水泥的混凝土洗槽废液（`washout_liquid`）

仅为送处理的捕集混凝土溜槽／泵洗槽废液，与沉降硬化固体分开。不假设向水或土壤释放；发生泄漏时需独立采集实际污染物。

- 选定流：含水泥的混凝土洗槽废液
- 流属性/单位：体积 `93a60a56-a3c8-22da-a746-0800200c9a66` / m3
- 数量规则：测量独立湿态废物流 m3 及真实处理去向；保留固体含量、采样及水平衡。
- 数值来源模式：前景记录（`foreground_record`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_waste`
- 来源：`ifc-hydropower-2018`; `epa-concrete-washout-2012`

### 过程：供应及施工废物运输（`transport`）

#### 输入

##### 产品流

###### 货物运输（`road_freight`）

仅为实际非冷藏交货／外运路段，采用公开厂端生产的公路货运身份，并另配相符服务数据集；保留车型、载荷、路线、空返方法及真实起运／交货接口。该流身份不提供承运燃料／排放因子。重件海运／铁路需各自原子服务及证据；上游已内含货运不重复计量。

- 选定流：货物运输 `4f1a3f30-7b3b-11dd-ad8b-0800200c9a66`
- 流属性/单位：质量×距离 `118f2a40-50ec-457c-aa60-9bc6b6af9931` / t*km
- 数量规则：依据货运单及路线记录汇总实际货物吨数乘真实路段 km；核对共享载荷、载重口径及起讫点。
- 数值来源模式：计算值（`calculated_value`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：从采集计算（`calculated_from_collection`）
- 采集协议：`cp_transport`
- 来源：`ifc-biomass-construction-2017`; `doe-wind-siting-2021`

### 过程：检查、冷态调试及施工验收交付（`handover`）

#### 输出

##### 产品流

###### 施工验收交付的完整电站（`reference_product_power_plant`）

为同一识别的完整施工实体，具有实际安装路线／配置及声明验收阶段。仅土建建筑、散件发电机或电力输出不能代替。

- 选定流：施工验收交付的完整电站
- 流属性/单位：物品数量 `01846770-4cfe-4a25-8ad9-919d8d378345` / 件
- 数量规则：1 件
- 数值来源模式：固定值（`fixed_value`）
- 适用范围：场址特定（`site_specific`）
- 归一化基准：每声明的参考流
- 基准类型：参考流（`reference_flow`）
- 证据类型：采集记录（`collected_record`）
- 采集协议：`cp_handover`
- 来源：`un-cpc-power-plants-2025`

## 7. 分配与共产品处理

| rule_id | applies_to | 规则 | source_ids |
| --- | --- | --- | --- |
| direct_activity | dataset; inventory | 首先把材料、计量能源及工程包直接归属实际电站。共享拌和、施工设备或交货采用记录的受益活动／载荷，并解释物理关系；造价或假设年发电量不能提供分母。关系缺失须审查。 |  |
| shared_assets | dataset; inventory | 对每台设备或可复用模板／构件，跨全部项目及期间保留持续制造负担台账。以实测资产量乘有据使用份额归属；累计份额须 ≤1，运行能源另计。记录实际小时／循环或有支持的整项资产分母及受益者；未来寿命／容量未知须显式审查，不得每项目重置完整负担。 |  |
| multipurpose_works | dataset; inventory | 共享坝体、库区土建、通道及电网接口须依据项目特定因果／服务证据，在真实受益者间归属一次；份额守恒全部纳入施工负担。声明未分配／缺失范围。单独引入构件数据集不得重复电站前景施工。 |  |
| residuals | dataset; inventory | 区分可复用材料／产品转移、分离废物及实际处置。不把避免原生制造或未来回收净计入核心施工。热试电／热扩展记录真实有用产出及独立分配基准；试验外送不把施工参考量变成 kWh。 |  |

这些归属规则要求 cp_assets 及相应工程包协议的明确前景测量和跨项目证据；不提供外部默认份额、寿命或替代因子。

## 8. 前景数据采集、计算与质量规则

### 数据采集协议

| protocol_id | process_id | flow_role | record_type | raw_fields | collection_method | unit | frequency | temporal_coverage | site_scope | aggregation_rule | quality_evidence |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| cp_ground | ground | 每项实际原子交换及同一声明电站 | foreground_records | 场地测绘、起始状态、地质、原状／松散土岩体积、填料级配、运输／外运去向及修复标记 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_civil | civil | 每项实际原子交换及同一声明电站 | foreground_records | 工程包／图纸标识、混凝土批次／等级／密度／含水、钢筋票据、几何、浇筑／振捣／养护、结构及泄漏试验 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_thermal | thermal | 每项实际原子交换及同一声明电站 | foreground_records | 循环类型、机组／序列号／额定值、供货总成边界、基础／对中、管道、焊缝、冷却／燃料处理及安装试验；可归属总收货；期初期末可复用库存；经核实退回或转移；失效及替换件；单独安装验收件数 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动；设备投入件数及组件制造面积包含全部可归属消耗件，含失效、报废后的替换消耗。核对总收货+期初库存−经核实退回或转移−期末可复用库存；安装验收配置及废物另设台账，不据此排除已消耗投入的制造负担。 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_nuclear | nuclear | 每项实际原子交换及同一声明电站 | foreground_records | 堆型、核岛配置、合格材料、衬里及一回路部件、安全物料清单、焊接／试验及施工阶段；装料状态；可归属总收货；期初期末可复用库存；经核实退回或转移；失效及替换件；单独安装验收件数 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动；设备投入件数及组件制造面积包含全部可归属消耗件，含失效、报废后的替换消耗。核对总收货+期初库存−经核实退回或转移−期末可复用库存；安装验收配置及废物另设台账，不据此排除已消耗投入的制造负担。 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_hydro | hydro | 每项实际原子交换及同一声明电站 | foreground_records | 进水／水道／压力管／厂房／尾水竣工几何、水头／流量、水轮发电机配置及共享坝体归属；可归属总收货；期初期末可复用库存；经核实退回或转移；失效及替换件；单独安装验收件数 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动；设备投入件数及组件制造面积包含全部可归属消耗件，含失效、报废后的替换消耗。核对总收货+期初库存−经核实退回或转移−期末可复用库存；安装验收配置及废物另设台账，不据此排除已消耗投入的制造负担。 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_renewable | renewable | 每项实际原子交换及同一声明电站 | foreground_records | 风机额定值／陆上／海上及内含塔筒／转子／机舱；光伏电池技术、组件面积／数量、支架及逆变器；施工范围；可归属总收货；期初期末可复用库存；经核实退回或转移；失效及替换件；单独安装验收件数 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动；设备投入件数及组件制造面积包含全部可归属消耗件，含失效、报废后的替换消耗。核对总收货+期初库存−经核实退回或转移−期末可复用库存；安装验收配置及废物另设台账，不据此排除已消耗投入的制造负担。 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_electrical | electrical | 每项实际原子交换及同一声明电站 | foreground_records | 回路标识、供电电压／地域、变压器额定值、供货包边界、电缆长度／规格、保护／接地及冷态验收；可归属总收货；期初期末可复用库存；经核实退回或转移；失效及替换件；单独安装验收件数 ；可归属期初期末电缆库存m；总收货电缆m；经核实退回转移m；实际消耗的损坏边料替换m | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动；设备投入件数及组件制造面积包含全部可归属消耗件，含失效、报废后的替换消耗。核对总收货+期初库存−经核实退回或转移−期末可复用库存；安装验收配置及废物另设台账，不据此排除已消耗投入的制造负担。  电缆消耗m=可归属总收货+期初库存−经核实退回或转移−期末可复用库存；纳入实际消耗的边料损坏替换，安装长度与可复用余料分别核对。每项电缆行均记录这些量，平衡不只适用于设备件数或组件面积。 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_utilities | utilities | 每项实际原子交换及同一声明电站 | foreground_records | 设备／活动／阶段标识、柴油库存／牌号／密度／碳／净热值、电力计量及电压、用水用途及内部发电 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_waste | waste | 每项实际原子交换及同一声明电站 | foreground_records | 分离废物流、材料／状态、湿／干质量、洗槽体积／固体、检测、转移及真实接收者／处理／接口 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_transport | transport | 每项实际原子交换及同一声明电站 | foreground_records | 货物质量／尺寸、起讫点、实际路段距离／方式／载荷、设备进退场、空返／载荷归属及上游内含货运 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_handover | handover | 每项实际原子交换及同一声明电站 | foreground_records | 实体／场址标识、发电路线、实际机组容量及容量口径、电站几何及接口、验收部件／试验、日期／签署及未完成工程 | 使用签署图纸／试验、原始供货票据、校准称重／仪表、设备台账及配置证据；核对现场工程包及分包活动 | 行特定 kg、m3、m2、m、MJ、件、t*km；原始容量 MW 及几何另存 | 每次交货／退回、活动／计量期间、安装试验及最终交付 | 实际完整纳入施工期间、返工及分包阶段；逐项明确缺口 | 同一界定电站／场址、真实接口及归属场外施工 | 每声明的参考流 | 原始记录、校准／密度／状态核对、几何／物料清单核对、身份／接口匹配、不确定性及签署验收 |
| cp_assets | temporary | 设备及可复用构件制造归属 | foreground_records | 资产标识／配置；实测数量／面积／质量；真实项目使用；前期累计份额；有据整项资产分母；受益台账 | 以实际小时／循环或有据分母，跨全部用户／项目／期间核对一个持续台账；分母未知需审查 | 件；m2；kg；份额；小时／循环 | 每次部署／再用／转移及分配更新 | 全部相关资产项目及使用期间 | 资产及全部受益者 | 每声明的参考流 | 实测资产量、制造来源、累计份额守恒 ≤1 及单独计量运行能源 |
| cp_environment | utilities | 每项真实资源取用及外部释放 | foreground_records | 阶段／设备、物种／CAS、化石份额、资源／受体／介质、质量／体积、时间、盐度／温度／密度、实测源速率／活动、控制捕集、模型来源及不确定性 | 校准进水／排口计量及源特定化学／粒径监测，或独立支持的现场模型；核对水／碳平衡。噪声、振动、生态扰动及热影响另记，不仅由浓度推断排放质量 | kg; m3 | 每次取水／释放期间、记录活动及样本 | 全部纳入现场施工／试验期间；披露未观测区间 | 真实源及环境边界／受体 | 每声明的参考流 | 校准、化学／物种、不重叠粒径、介质／状态及独立模型核对、质量／体积平衡和不确定性 |

### 计算规则

| rule_id | Applies to | Formula or rule | Inputs | Output | source_ids |
| --- | --- | --- | --- | --- | --- |
| calc_reference | all inventory rows | 对同一验收实体汇总每项归属原子量。q = Q / N，其中 N = 1 个完整交付电站；q 按每声明的参考流表示。不得除以假设电站质量、寿命、造价或发电量。 | cp_handover | 每声明的参考流 |  |
| calc_electricity | lv_power; mv_power | E_MJ = E_kWh * 3.6；保留真实计量／接口并把施工能源归属一次。 | cp_utilities | MJ 每声明的参考流 |  |
| calc_density | fresh_concrete; diesel; sea_intake | 质量 kg = 实测体积乘单位相容且独立有据的同材料／状态密度；保留原体积及密度来源。密度未知须审查，不猜系数。 | cp_civil; cp_utilities; cp_environment | kg 每声明的参考流 |  |
| calc_freight | road_freight | 按路段汇总实际货物吨数 * 实际路线 km，注明有支持的共享载荷及空返口径；区分原始车公里与 t*km 及上游内含货运。 | cp_transport | t*km 每声明的参考流 |  |
| calc_modules | poly_module; mono_module | 对每个同配置组件批次，以实测单块总面积乘以可归属消耗件数=可归属总收货+期初库存−经核实退回或转移−期末可复用库存；按相同总面积口径跨批次相加。纳入验收前损坏、报废及返工消耗的组件。安装验收面积及件数另行记录；按cp_waste核对废弃组件，不减去其制造负担。额定容量及电量仍分别为限定信息和产出。 | cp_renewable | m2 每声明的参考流 |  |
| calc_attribution | plywood_form; excavator; mobile_crane | 资产归属制造量 = 实测资产量 * 有据份额；跨所有受益者及期间累计份额 ≤1。实物转移台账及运行燃料另记；使用／寿命分母无支持须审查。 | cp_assets | attributed asset amount 每声明的参考流 |  |
| calc_releases | fossil_co2; nitrogen_monoxide; nitrogen_dioxide; pm_fine; pm_coarse | 采用实测物种释放质量或独立支持的源特定现场模型。化石 CO2 可用实测已氧化化石碳 * 44/12，但需组成／氧化证据；分子 NO 和 NO₂ 要求独立物种划分，颗粒组不得重叠。不提供通用发动机／电站排放因子。 | cp_environment | kg 每声明的参考流 |  |

### 数据质量要求

| requirement_id | Applies to | Requirement | Evidence |
| --- | --- | --- | --- |
| configuration | reference product | 真实发电路线、完整安装物料清单、地域、容量／几何及交付阶段须描述同一识别电站。 | cp_handover; cp_civil; cp_thermal; cp_nuclear; cp_hydro; cp_renewable |
| coverage | all inventory rows | 覆盖每项真实工程包、分包期间及相关路线；披露缺测、缺少部件、未支持身份及全部排除阶段，不宣称完整生命周期。 | cp_handover; construction records; supplier gates |
| metrology | all inventory rows | 保留校准、原始基准／状态、密度／组成来源、量纲一致性及不确定性；不设默认配比、现场耗用、电站质量或寿命。 | cp_civil; cp_utilities; cp_environment; cp_transport |
| attribution | temporary; hydro; electrical | 持续资产及多用途土建／接口分配须跨所有受益者守恒负担；未知分母或范围保留审查。 | cp_assets; original project allocation ledger |
| source_limits | dataset | 历史技术来源仅支持定性施工／路线事实，不构成当前许可、默认配方、寿命或排放因子。核电、生物质、水电、风电及太阳能案例范围不得暗中扩展。 | `un-cpc-power-plants-2025`; `iaea-nuclear-construction-2011`; `ifc-thermal-power-2008`; `ifc-biomass-construction-2017`; `ifc-hydropower-2018`; `doe-wind-siting-2021`; `ifc-mocuba-solar-2016`; `epa-concrete-washout-2012` |

## 9. 校验规则

| rule_id | applies_to | 规则 | source_ids |
| --- | --- | --- | --- |
| identity_gate | dataset; inventory | 要求一个真实施工电站实体、发电路线及全部必需限定信息。逐项核对采用身份的材料／规格、地域、状态、路线、主属性及单位组；未解决身份不授权随意替代。 |  |
| measurement_gate | dataset; inventory | 最终产出恰为 1 item／件，全部清单／协议采用相同声明参考流基准。核对实测几何、容量、数量及交付状态；不得推定每站质量、寿命、发电量或通用配比。保留质量、面积、长度、体积及能源身份，并保存换算证据。 |  |
| completeness_gate | dataset; inventory | 将每个真实必要／条件性设计工程包对应到原子行、原始记录及上游／运输接口。缺少部件、未计量施工、验收范围内热试、未知分配／换算及未支持路线均保留审查缺口，不得形成完整结果；真实不发生须有设计证据。 |  |
| environment_gate | dataset; inventory | 直接基础交换前核对独立来源／物种／介质证据，包括化石份额、分子 NO／NO₂、不重叠颗粒组及水受体。捕集污泥／废液为废物，内循环不等于取水，噪声／浓度不能假设为排放质量。缺测不等于零。 |  |
| attribution_gate | dataset; inventory | 跨全部使用者、项目及期间核对每个持续资产和共享坝／接线台账；制造累计份额 ≤1，完整归属合计为全部声明负担。保留真实接口，消除原材料、设备包、燃烧服务及货运重复。 |  |
| handover_gate | dataset; inventory | 要求注明日期的签署施工验收、几何／配置及未完成试验列表。声称结构、电气、核、环境或监管验收时须有独立证据；PCR 检查不建立这些批准。报告已做／跳过检查、发现、不确定性及覆盖／排除阶段。 |  |

## 10. 发布数据集画像

| 字段 | 值 |
| --- | --- |
| dataset_role | foreground_construction_dataset |
| downstream_use | 电站基础设施模型中的明确施工贡献，另行匹配上游构件及评估运行／终末阶段 |
| allowed_use | 实测真实电站／场址／配置／验收期间，以及功能／覆盖定义相符的比较 |
| excluded_use | 通用按质量电站材料、无条件每 kWh 运行、默认寿命／容量／配方、全生命周期或许可／批准主张 |
| required_metadata | 全部参考限定信息；真实工程包、初态及范围；原单位／接口／身份绑定；实测几何及容量；资产／共享接口台账；冷／热及装料状态；签署交付日期 |
| required_quality_disclosure | 已做／跳过检查、未计量及未支持范围、未解决身份／分配／换算、不确定性、供应链接及排除运行／维护／拆除阶段 |
| update_trigger | 真实配置、场址、构件／供应接口、方法证据、测量、验收阶段或归属施工发生改变 |

## 11. 数据源

| 来源编号 | 类型 | 参考文献 | 用途 |
| --- | --- | --- | --- |
| un-cpc-power-plants-2025 | official_guidance | United Nations Statistics Division, CPC Version 3.0 Explanatory Notes (30 June 2025), printed/PDF p281, 53262. https://unstats.un.org/unsd/classifications/Econ/Download/In%20Text/CPC_Ver_3.0_Exp_Notes_30Jun2025.pdf | 包含核电的重型发电厂；仅为相邻类别语境，不是方法学批准 |
| iaea-nuclear-construction-2011 | official_guidance | IAEA, NP-T-2.5 Construction Technologies for Nuclear Power Plants (2011), printed p23/PDF37 §4.1; printed pp48–50/PDF62–64 §4.2; printed pp99–104/PDF113–118 §5.1; printed pp112–114/PDF126–128 §6. https://www-pub.iaea.org/mtcd/publications/pdf/p1526_web.pdf | 核电土建／安全壳／汽轮机岛施工安装的历史定性事实；不采用历史案例尺寸、配方、工期或许可 |
| ifc-thermal-power-2008 | official_guidance | IFC, EHS Guidelines for Thermal Power Plants (19 December 2008), pp1–2 Applicability; Annex A pp26–29; p8 cooling. https://www.ifc.org/content/dam/ifc/doc/2000/2008-thermal-power-ehs-guidelines-en.pdf | 历史非核燃烧路线／部件区分；指南适用 >50 MWth 高位热值，不是 PCR 容量默认值或施工排放因子。运行冷却／排放不等于必然施工释放 |
| ifc-biomass-construction-2017 | official_guidance | IFC, Converting Biomass to Energy: A Guide for Developers and Investors (June 2017), printed pp91–94/PDF109–112 §8.1; printed pp95–100/PDF113–118 §8.2. https://www.ifc.org/content/dam/ifc/doc/mgrt-pub/biomass-report-06-2017.pdf | 生物质蒸汽／沼气例示：安装、土建／机械／电气记录及冷／热／功能／性能验收区分；不提供通用热电配方或试验数量 |
| ifc-hydropower-2018 | official_guidance | IFC, Environmental, Health, and Safety Approaches for Hydropower Projects (March 2018), printed pp13–14/PDF23–24 §1.1.7; printed pp48–50/PDF58–60 Annex A. https://www.ifc.org/content/dam/ifc/doc/mgrt/gpn-ehshydropower.pdf | 场址特定水电土建／水道／厂房及机电接口；条件性开挖、弃料及排水；无默认尺寸、寿命、库区排放或数值因子 |
| doe-wind-siting-2021 | official_guidance | US DOE/NREL, Land-Based Wind Energy Siting: A Foundational and Technical Resource (August 2021), §2.1 Construction, printed pp9–11/PDF19–21, Figures 6–7. https://www.energy.gov/sites/default/files/2025-10/land-based-wind-energy-siting-guide.pdf | 历史陆上准备、基础混凝土／钢筋及起重／塔筒／机舱／转子安装；不是海上施工证据或默认数量 |
| ifc-mocuba-solar-2016 | official_guidance | IFC ESRS project 36787 Mocuba Solar, disclosed 21 January 2016, Project Description and PS3 Water consumption. https://disclosures.ifc.org/project-detail/ESRS/36787/mocuba-solar | 单个莫桑比克多晶光伏案例：钢支架、阵列电气配置及施工／运维区分；案例容量、组件数、面积或日期均不作为 PCR 默认，也不把案例地域转移到中国身份 |
| epa-concrete-washout-2012 | official_guidance | US EPA, Stormwater Best Management Practice: Concrete Washout, EPA-833-F-11-006 (February 2012), pp1–3. https://www.epa.gov/sites/default/files/2015-11/documents/concretewashout_0.pdf | 历史预拌溜槽／泵清洗及捕集液／固分离处理；无默认 pH、密度、必然泄漏或处理抵扣 |
